# Capability Matrix

Generated: 2026-08-11 Phase 10b FdO2-to-coupled-patient oxygenation via true venous inlet state

| Feature | Implemented | Integrated | GUI-exposed | Test coverage | Fresh verification | Clinical/behavior validation | Learner-operable | Evidence | Notes |
|---|---|---|---|---|---|---|---|---|---|
| Native circulation | Y | Y | Indirect | Y | Not rerun (slow batch timeout) | Partial | Y | src/neocirculation/core.py; tests/test_baseline.py | Authoritative native hemodynamic model; GUI sees coupled outputs, not a standalone circulation page. |
| Cardiopulmonary coupling | Y | Y | Indirect | Y | Not rerun (slow batch timeout) | Partial | Y | src/neocoupling/core.py; tests/test_cardiopulmonary_coupling.py | Lung/circulation coupling is live inside UnifiedNeonatalPatient. |
| Unified neonatal patient state | Y | Y | Indirect | Y | Prior verified | Partial | Y | src/neopatient/core.py; tests/test_unified_patient.py | Single orchestration shell for circulation/lung/kidney plus vascular support. |
| Native physiology cache | Y | Y | N/A | Y | Prior verified | System-validated | N/A | src/neopatient/core.py; tests/test_native_physiology_cache.py | Performance mechanism; not a clinical feature. |
| Async native physiology recompute | Y | Y | Status-only | Y | Prior verified | System-validated | N/A | src/neopatient/async_native.py; tests/test_native_physiology_async.py; P0B repair doc | Process-worker path used by GUI configuration; stale revisions rejected. |
| Blood-volume / fluid ledger | Y | Y | Indirect | Y | Coverage confirmed | Partial | Y | src/neopatient/volume_ledger.py; tests/test_patient_volume_ledger.py | Tracks intravascular volume, blood loss, sampling loss, third-space and CKRT removal. |
| Blood loss mechanism | Y | Y | N | Y | Current CBC PASS | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | N | UnifiedNeonatalPatient.record_blood_loss(); tests/test_patient_volume_ledger.py; tests/test_clinical_behavior_contract_hypovolemia.py | Authoritative volume-loss mechanism now participates in the first Clinical Behavior Contract; no learner intervention UI yet. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| Blood/fluid input mechanism | Y | Y | Y | Y | Phase 2b fresh pass | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | Y | UnifiedNeonatalPatient.add_intravascular_input(); src/neogui/ecmo_workspace.py; tests/test_interventions_phase2b.py; tests/test_clinical_behavior_contract_hypovolemia.py | Authoritative generic intravascular volume input is now learner-operable on the Phase 2b Interventions tab. Fluid/blood-product composition is intentionally not modeled; CBC01 still protects isolated volume-response behavior. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| Sampling loss | Y | Y | N | Y | Coverage confirmed | Behavior contract pending | N | UnifiedNeonatalPatient.record_sampling_loss(); tests/test_patient_volume_ledger.py | Authoritative sampling-loss mechanism exists. Phase 2c diagnostic collection does not yet assign a physical draw volume, so ordering a lab does not silently decrement blood volume. |
| Third-spacing / return | Y | Y | N | Y | Coverage confirmed | Behavior contract pending | N | UnifiedNeonatalPatient.move_to_third_space()/return_from_third_space(); tests/test_patient_volume_ledger.py | Backend volume mechanism, not learner-exposed. |
| Myocardial failure | Y | Y | N | Y | Phase 4a focused + regression passing | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | N | src/neocirculation/failure.py; src/neocoupling/core.py; src/neopatient/ports.py; src/neopatient/core.py; src/neoscenarios/mechanisms.py; tests/test_phase4_myocardial_dysfunction.py | Runtime LV/RV contractility mechanism integrated. Severe failure phenotype is directionally strong; exact scale-to-clinical-severity mapping remains provisional. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| Airway PEEP | Y | Y | N | Y | CBC07 fresh pass | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | N | AirwayPort.peep_cmh2o; tests/test_clinical_behavior_contract_positive_airway_pressure.py; clinical_behavior_contracts/POSITIVE_AIRWAY_PRESSURE_HEMODYNAMICS_V1.md | Authoritative native-patient input. CBC07 protects graded native hemodynamic effects and the non-volume interpretation of rising CVP; learner ventilator GUI remains absent. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| Airway opening pressure | Y | Y | N | Y | Coverage exists | Partial | N | AirwayPort.airway_opening_pressure_cmh2o; lung model tests | Backend field exists and affects lung mechanics. |
| FiO2 - native airway | Y | Y | N | Y | Coverage exists | Partial | N | AirwayPort.fio2; neocoupling/core.py | Native lung FiO2 exists, but learner ventilator tab is reserved. |
| Ventilator rate/mode/Ti | Y | Y | Y | Y | Phase 2d fresh pass + Tk smoke | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | Y | src/neoventilator/core.py; src/neocoupling/core.py; src/neopatient/ports.py; src/neopatient/core.py; src/neogui/ecmo_workspace.py; tests/test_phase2d_ventilator.py; tests/test_ventilator_fixture.py | Phase 2d promotes the deterministic pressure-control waveform from bench-only behavior into production. PIP/PEEP/rate/Ti/FiO2 drive the authoritative lung/cardiopulmonary solve; native/spontaneous remains the unchanged default. Volume control, pressure support/synchrony, alarms, ETCO2, and waveform display remain unavailable. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| Native lung mechanics | Y | Y | Indirect | Y | Coverage exists | Partial | Y | src/neolung/core.py; tests/test_lung_standalone.py | Integrated into coupled patient, displayed only through derived patient/ECMO values. |
| Native lung gas exchange | Y | Y | Indirect | Y | Coverage exists | Partial | Y | src/neolung/gas_exchange.py; coupling gas tests | Reduced-order gas exchange integrated with patient. |
| Kidney physiology | Y | Y | Indirect | Y | Coverage exists; NorthStar runner schema issue | Partial | Y | src/neokidney/core.py; tests/test_kidney_live_coupling.py; P0B repair doc | Live renal effects exist; kidney NorthStar regeneration harness has known schema mismatch. |
| Generic renal therapy modifiers | Y | Y | N | Y | Coverage exists | Educational approximation | N | RenalTherapyPort; tests/test_renal_therapy.py | Fluid in/out, diuretic multiplier, renal tone, renal function fraction. |
| CKRT net ultrafiltration | Y | Y | Y | Y | Phase 4c focused pass | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live; device/prescription bounds remain separately gated | Y | src/neoecmocoupling/time_step.py; src/neoecmo/fixed_shunt.py; src/neogui/ecmo_workspace.py; tests/test_interventions_phase2b.py; tests/test_clinical_behavior_contract_ckrt_net_ultrafiltration.py | Phase 4c confirms the current phased CKRT scope is adequate for supported learner behavior: Phase 2b exposes Qb/net-UF; patient UF is gated by CKRT selection + Qb>0 and propagates through the authoritative volume/preload path. Solute/device physiology and clinically validated prescription bounds remain deferred until earned by a Behavior Contract or validation requirement. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| VA ECMO patient coupling | Y | Y | Y | Y | Prior verified | Partial | Y | src/neoecmocoupling/*; dynamic/coupling/hydraulic/gas tests | Live VA ECMO support affects MAP, gas exchange, native contribution and preload. |
| VV ECMO patient coupling | N | N | N | N | N/A | N | N | No Python VV coupling module; Phase1b ledger marks VV recirculation backlog | Legacy scenarios exist, but current Python runtime has no authoritative VV patient-support path. |
| Pump RPM control | Y | Y | Y | Y | Coverage exists | Engineering/partial clinical | Y | neoecmo/pump.py; ecmo_console.py; GUI; pump tests | Learner adjusts RPM; flow remains solved outcome. |
| Pump flow as outcome | Y | Y | Y | Y | Coverage exists | Engineering/partial clinical | Y | neoecmo pump/circuit solvers; tests/test_pump_head_bench.py | Same RPM can produce different flow under different boundaries. |
| Drainage/preload limitation | Y | Y | Y | Y | Current CBC PASS | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | Y | neoecmocoupling/preload.py; tests/test_ecmo_preload_drainage_coupling.py; tests/test_clinical_behavior_contract_hypovolemia.py | CBC v1 verifies volume loss lowers sustainable patient flow/MAP/CVP, makes drainage pressure more negative, and RPM escalation cannot overcome drainage limitation. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| Cannula hydraulics | Y | Y | Indirect | Y | Phase 4b focused pass | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live; device-specific quantitative validation remains separately gated | Y | neoecmo/cannula.py; tests/test_cannula.py | 10Fr drain and 8Fr return stand-ins. Phase 4b found no additional model complexity earned for the supported drainage-path resistance behavior. Device-specific curves remain unvalidated; common pre-pump obstruction and position-sensitive maldrainage remain blocked until real mechanisms exist. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| Oxygenator hydraulics | Y | Y | Y | Y | Phase 4b focused pass | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live; device-specific quantitative validation remains separately gated | Y | neoecmo/oxygenator.py; tests/test_oxygenator_hydraulics.py | Reduced-order obstruction/low-flow behavior is adequate for the currently supported CBC03 hydraulic branch. Phase 4b explicitly declines deeper clot/Delta-P modeling without a demonstrated Behavior Contract failure; device-specific thresholds/curves remain outside scope. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| Oxygenator gas exchange | Y | Y | Y | Y | CBC02/CBC08 fresh pass | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live; device-specific quantitative validation remains separately gated; reduced-order/device-transfer proxy limitations remain | Y | src/neoecmo/oxygenator_gas_exchange.py; src/neoecmo/ecmo_console.py; tests/test_clinical_behavior_contract_sweep_gas_failure.py; tests/test_clinical_behavior_contract_fdo2.py; tests/test_ecmo_patient_gas_behavior.py | Zero sweep disables O2 addition and CO2 removal. With nonzero fixed sweep, FdO2 governs modeled O2 transfer and paired post-oxy saturation/pO2 now derive from one coherent O2 state. Device-specific transfer magnitudes remain proxy/partial. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| Sweep gas control | Y | Y | Y | Y | CBC02 fresh pass | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | Y | src/neoecmo/ecmo_console.py; src/neoscenarios/catalog.py; tests/test_clinical_behavior_contract_sweep_gas_failure.py | Authoritative control. CBC02 covers complete zero-sweep failure and restoration; FdO2-only failure is distinct. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| ECMO FdO2 control | Y | Y | Y | Y | CBC08 fresh pass | Automated/passing; external evidence packet complete; Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live; device-specific quantitative validation remains separately gated; reduced-order/device-transfer proxy limitations remain | Y | EcmoConsoleControls.fdo2; src/neoecmo/oxygenator_gas_exchange.py; tests/test_ecmo_console.py; tests/test_clinical_behavior_contract_fdo2.py; validation_packets/CBC08_FDO2_OXYGEN_FRACTION_EVIDENCE_REVIEW_2026-08-10.md | Blender rounding 21-100%; learner-operable. CBC08 protects FdO2-specific oxygen-transfer direction and paired post-oxy saturation/pO2 coherence while fixed sweep preserves CO2 clearance and hydraulics. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| Bridge hydraulics / clamp | Y | Y | Y | Y | CBC09 fresh pass | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | Y | src/neoecmo/bridge.py; src/neoecmo/main_circuit_full.py; tests/test_bridge_clamp_inverse_solver.py; tests/test_clinical_behavior_contract_bridge_recirculation.py | Learner bridge management is titrate-by-watching-flow. CBC09 validates target-flow accuracy under live patient pressure boundaries and protects the distinction between bridge recirculation and patient-directed support. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| Fixed shunt hydraulics | Y | Y | Y | Y | Coverage exists | Partial | Y | neoecmo/fixed_shunt.py; GUI; fixed-shunt tests | Open/hemofilter/CKRT configurations supported. |
| Scuffing hemofilter | Y | Y | Y | Y | CBC10 fresh pass | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | Y | src/neoecmo/fixed_shunt.py; tests/test_fixed_shunt.py; tests/test_clinical_behavior_contract_fixed_shunt_configuration.py | Inline filter resistance is learner-operable through shunt configuration. CBC10 protects OPEN/HEMOFILTER/CKRT hydraulic distinctions and confirms scuffing activity itself does not change resistance. Hemofilter net-fluid removal is not coupled to the patient. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| Venous CDI / recirculation reading | Y | Y | Y | Y | CBC09 fresh pass | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | Y | src/neoecmo/cdi_sensor.py; tests/test_cdi_sensor.py; tests/test_clinical_behavior_contract_bridge_recirculation.py | CBC09 protects the bridge-recirculation signature: increasing bridge flow raises the CDI recirculation fraction and mixed saturation while shifting mixed pCO2 toward post-oxygenator blood. This is bridge-specific and is not a VV recirculation model. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| Post-oxygenator CDI | Y | Y | Partial | Y | Coverage exists | Partial | Partial | neoecmo/post_oxygenator_cdi.py; tests/test_post_oxygenator_cdi.py | Truth/sensor validity separated; only subset surfaced in GUI telemetry. |
| Bubble detector / pump interlock | N | N | Label only | N | N/A | N | N | GUI explicitly says 'Clamps / bubble reset — NOT YET MODELED' | Legacy JS had this behavior; current Python runtime does not. |
| Alarm engine / alarm hierarchy | N | N | N | N | N/A | N | N | No alarm-engine package; limited advisory/status text only | Dynamic advisories are not a general alarm/interlock system. |
| Patient Monitor tab | Y | Y | Y | Y | Phase 2a focused pass | Display projection only; no new physiology | Y — read-only | src/neogui/patient_monitor.py; src/neogui/ecmo_workspace.py; tests/test_patient_monitor_projection.py | Phase 2a patient monitor implemented as a dumb read-only projection of the authoritative workspace snapshot. MAP/SpO2/PaO2/PaCO2/ECMO flow follow the dynamic learner-display path; BP/CVP/renal/fluid fields expose existing patient state. HR, temperature, and waveforms remain explicitly unavailable rather than synthesized. |
| Ventilator tab | Y | Y | Y | Y | Phase 2d fresh pass + Tk smoke | Partial — backend integrated; device-specific delivery not clinically validated | Y | src/neogui/ecmo_workspace.py; src/neoventilator/core.py; tests/test_phase2d_ventilator.py; Phase 2d Tk smoke | Real Phase 2d pressure-control page with learner PIP/PEEP/rate/Ti/FiO2 controls and modeled RR/VT/minute-ventilation plus patient PaO2/PaCO2 readback. Does not contain physiology logic. |
| Labs & Diagnostics tab | Y | Y | Y | Y | Phase 2c fresh pass + Tk smoke | Partial — point-in-time workflow/system contract; panel scope and turnaround policy incomplete | Y | src/neolabs/core.py; src/neogui/ecmo_workspace.py; tests/test_labs_phase2c.py | Phase 2c learner-orderable frozen diagnostics are live. Initial panels remain deliberately partial and unsupported analytes are not fabricated. |
| Interventions tab | Y | Y | Y | Y | Phase 2b fresh pass + Tk smoke | Partial — only mechanisms already owned by backend are exposed | Y | src/neogui/ecmo_workspace.py; tests/test_interventions_phase2b.py; Phase 2b GUI smoke | Learner can apply generic intravascular volume and set CKRT Qb/net UF. Vasoactive/inotrope, sedation/analgesia, calcium/electrolytes, and blood-component-specific transfusion remain visibly unavailable; no direct monitor-value patching. |
| Scenario Log tab | Y | Y | Y | Y | Phase 2e fresh pass + Tk smoke | System/disclosure contract | Y | src/neogui/scenario_log.py; src/neogui/ecmo_workspace.py; src/neoscenarios/disclosure.py; tests/test_scenario_log_phase2e.py | Phase 2e read-only learner timeline renders the canonical structured event stream through Tier-A learner disclosure. Hidden/internal scenario events are withheld; instructor/debrief stream remains unchanged. |
| Python scenario engine primitives | Y | Y | N | Y | Tier-A focused contracts PASS | Architecture/System contract | N | src/neoscenarios/engine.py; src/neoscenarios/models.py; tests/test_scenario_primitives.py | Deterministic scenario orchestration now includes eligibility/release director semantics, snapshot/restore, generic trigger policies, and mechanism-gated actions. No physiology is owned by scenario definitions. |
| Scenario action / mechanism registry | Y | Y | N | Y | Phase 1e focused tests PASS | Architecture/System contract | N | src/neoscenarios/actions.py; src/neoscenarios/mechanisms.py; tests/test_scenario_primitives.py | Scenario actions carry mechanism IDs/parameters only. Registry handlers own mutation. Ready adapters exist for volume bolus, RPM, and sweep; flow remains an outcome. |
| Scenario definition capability validation | Y | Y | N | Y | Phase 1e focused tests PASS | N/A | N | src/neoscenarios/validation.py; CAPABILITY_MATRIX.json backing_data; tests/test_scenario_primitives.py | Definitions can be checked before execution for unregistered, partial, or not-implemented mechanisms. This is software capability validation, not clinical validation. |
| Fault/complication injection API | Primitive | Registry boundary | N | Y | Phase 1e focused tests PASS | Mechanism-gated; clinical contracts pending | N | src/neoscenarios/models.py; src/neoscenarios/mechanisms.py; src/neoscenarios/validation.py; tests/test_scenario_primitives.py | Fault definitions can request registered mechanisms only. Missing/partial mechanisms are reported explicitly; no direct monitor/state patch API exists. |
| Structured event-record stream | Y | Y | Y | Y | Phase 2e renderer integration PASS | System contract | Y | src/neoevents/core.py; src/neogui/ecmo_workspace.py; tests/test_event_stream.py; tests/test_ecmo_workspace_events.py | Append-only typed event stream remains canonical and is now rendered by the learner Scenario Log through the Tier-A sanitized projection. The GUI does not create a second event store. |
| Scenario determinism / seeded RNG | Y | Y | N | Y | Phase 1e determinism guardrail PASS | N/A | N | src/neoscenarios/rng.py; tests/test_scenario_determinism_guardrail.py; tests/test_scenario_primitives.py | ScenarioRng requires an explicit seed; guardrail test rejects uncontrolled random imports elsewhere in src/. RNG draw count retained for replay/debug provenance. |
| Debrief / scoring / replay | N | N | N | N | Observed | N/A | N | Legacy reference only | Not present in current Python rebuild. |
| Educator dashboard / scenario builder | N | N | N | N | Observed | N/A | N | Legacy reference only | Not present in current Python rebuild. |
| ECMO learner workspace | Y | Y | Y | Y | Phase 2a–2e verified | Partial | Y | src/neogui/ecmo_workspace.py; Phase 2 tests | All FIX_MAP v4 Phase 2 learner tabs are now implemented: ECMO Console, Patient Monitor, Interventions, Labs & Diagnostics, Ventilator, and read-only Scenario Log. |
| Tier-A trigger lifecycle / snapshot restore | Y | Y | N | Y | Tier-A contracts PASS | System contract | N | src/neoscenarios/engine.py; src/neoscenarios/triggers.py; tests/test_tier_a_orchestration.py | Fired/eligible/active/resolved trigger state, action counts, scenario time, release timing, and RNG state survive snapshot/restore; once-only steps cannot re-fire after restore. |
| Scenario eligibility / release director | Y | Y | N | Y | Tier-A contracts PASS | System contract | N | src/neoscenarios/engine.py; src/neoscenarios/models.py; tests/test_tier_a_orchestration.py | Eligibility is distinct from release; max concurrent unresolved events, priority, and minimum release spacing are orchestration policy rather than clinical facts. |
| Clinical event state-machine primitive | Y | Primitive | N | Y | Tier-A contracts PASS | Architecture/System contract | N | src/neoscenarios/state_machine.py; tests/test_tier_a_orchestration.py | Generic hidden event state transitions support time-in-state based on state-entry time and snapshot/restore. No complication-specific physiology is embedded. |
| Learner / instructor disclosure separation | Y | Y | Data views only | Y | Tier-A contracts PASS | System contract | Partial | src/neoscenarios/disclosure.py; tests/test_tier_a_orchestration.py; tests/test_tier_a_vertical_slice.py | Learner event view removes internal fault/state/rationale/scoring metadata and internal orchestration events; instructor view retains full records. |
| Frozen ordered observation primitive | Y | Primitive | N | Y | Tier-A contracts PASS | Architecture/System contract | N | src/neoscenarios/observations.py; tests/test_tier_a_orchestration.py | Scenario observation values freeze at sample time with separate availability timing. Phase 2c now adds a learner-orderable Labs & Diagnostics workflow on a separate deterministic lab queue using the same point-in-time principle. |
| Hypovolemia Tier-A vertical slice | Y | Headless scenario | N | Y | Vertical slice PASS | System/orchestration only; clinical contract pending | N | tests/test_tier_a_vertical_slice.py; src/neoscenarios/mechanisms.py | Proves hidden at-start volume loss -> authoritative blood-loss mechanism -> learner volume action -> structured events -> resolution -> sanitized learner view. This is a plumbing proof, not a production clinical scenario. |
| Supported scenario mechanism registry | Y | Y | N | Y | Current block PASS | Architecture/System contract | N | src/neoscenarios/mechanisms.py; tests/test_ready_scenario_catalog.py | Factory registers only current authoritative mutation mechanisms: volume input, blood loss, RPM, and sweep. Partial legacy interventions are not promoted. |
| Ready state observation registry | Y | Y | N | Y | Current block PASS | Read-only state mapping; clinical interpretation separate | Headless only | src/neoscenarios/observations.py; tests/test_ready_scenario_catalog.py | Six Phase-1b READY_OBSERVATION_FROM_STATE providers read authoritative patient/ECMO state without inferring diagnoses or adding missing fault semantics. |
| Scenario learner observation execution | Y | Y | Indirect via Scenario Log/Labs | Y | Current block PASS | System contract | Partial | src/neoscenarios/engine.py; tests/test_ready_scenario_catalog.py | ScenarioEngine can request/sample frozen observations and preserve timing/state. Learner-visible observation events can now render through Scenario Log, while observation ordering remains headless scenario orchestration. |
| Supported fault catalog | Y | Y | N | Y | Current CBC PASS | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | N | src/neoscenarios/faults.py; tests/test_ready_scenario_catalog.py; tests/test_clinical_behavior_contract_hypovolemia.py | Hypovolemia remains the sole fully supported legacy complication; its core mechanism behavior now has an automated CBC, with expert clinical review still pending. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| Low-flow hypovolemia scenario family | Y | Headless scenario | N | Y | Current CBC PASS | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | N | src/neoscenarios/scenarios/preload_low_flow.py; tests/test_ready_scenario_catalog.py; clinical_behavior_contracts/HYPOVOLEMIA_PRELOAD_LOW_FLOW_V1.md; tests/test_clinical_behavior_contract_hypovolemia.py | Family maps lf-01-preload to authoritative blood loss, observations, and replacement. CBC v1 validates directional model behavior; production scenario dose/timing still require clinical author review. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| Clinical Behavior Contract — hypovolemia/preload low flow | Y | Regression layer | N/A | Y | Current CBC PASS | Automated/passing; external evidence packet complete; Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | N/A | clinical_behavior_contracts/hypovolemia_preload_low_flow_v1.json; clinical_behavior_contracts/HYPOVOLEMIA_PRELOAD_LOW_FLOW_V1.md; tests/test_clinical_behavior_contract_hypovolemia.py; validation_packets/CBC01_HYPOVOLEMIA_PRELOAD_EVIDENCE_REVIEW_2026-08-10.md | Direction/range contract for isolated VA-ECMO hypovolemia at a moderate non-chattering baseline; 15% blood-volume loss is a regression stimulus, not a validated neonatal treatment threshold. |
| CBC02 complete sweep-gas failure behavior contract | Y | Y | Indirect | Y | CBC02 fresh pass | Automated/passing; external evidence packet complete; Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | Y | clinical_behavior_contracts/SWEEP_GAS_FAILURE_V1.md; clinical_behavior_contracts/sweep_gas_failure_v1.json; tests/test_clinical_behavior_contract_sweep_gas_failure.py; validation_packets/CBC02_SWEEP_GAS_FAILURE_EVIDENCE_REVIEW_2026-08-10.md | Protects sustained/effective-zero-sweep gas-transfer failure without conflating oxygenator thrombosis, blood-path obstruction, or FdO2-only failure. Evidence review clarifies zero-sweep O2 assertions are post-transient because residual gas washout is not dynamically modeled. Coupled patient O2 consequence remains deferred because native venous saturation can mask it. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| CBC03 oxygenator dysfunction behavior contract | Y | Regression layer | Indirect | Y | Phase 4b focused pass | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live; device-specific quantitative validation remains separately gated | Indirect | clinical_behavior_contracts/OXYGENATOR_DYSFUNCTION_V1.md; clinical_behavior_contracts/oxygenator_dysfunction_v1.json; tests/test_clinical_behavior_contract_oxygenator_dysfunction.py; src/neoecmo/oxygenator.py; src/neoecmo/oxygenator_gas_exchange.py | Phase 4b re-reviewed this contract as the roadmap gate for oxygenator fidelity. Blood-path obstruction and membrane-transfer impairment remain intentionally separate; current behavior passes, so no added oxygenator model complexity is justified. No universal Delta-P threshold or one-to-one coupling is asserted. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| CBC04 ongoing major bleeding / hemorrhage behavior contract | Y | Regression layer | Indirect | Y | CBC04 fresh pass | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | Indirect | clinical_behavior_contracts/ONGOING_MAJOR_BLEEDING_V1.md; clinical_behavior_contracts/ongoing_major_bleeding_v1.json; tests/test_clinical_behavior_contract_ongoing_major_bleeding.py; src/neopatient/core.py | Serial authoritative blood-loss events produce cumulative preload/flow/MAP/CVP deterioration and more-negative drainage pressure; partial replacement improves but does not resolve a deficit when loss outpaces input; stopping further loss and replacing the remaining net deficit restores the isolated baseline. No persistent bleeding-rate/hemostasis state is claimed. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| CBC05A drainage-path resistance behavior contract | Y | Regression layer | Indirect | Y | Phase 4b focused pass | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | Indirect | clinical_behavior_contracts/DRAINAGE_PATH_RESISTANCE_V1.md; clinical_behavior_contracts/drainage_path_resistance_v1.json; tests/test_clinical_behavior_contract_drainage_path_resistance.py; src/neoecmo/cannula.py; src/neoecmo/main_circuit_full.py | Phase 4b re-reviewed this contract as the roadmap gate for cannula fidelity. Current patient drainage-path resistance behavior passes and does not earn deeper cannula equations. Common pre-pump obstruction and position-sensitive maldrainage remain explicitly blocked; P1 direction is intentionally not asserted in the always-open-shunt topology. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| VA differential hypoxemia / upper-vs-lower body oxygenation | N | N | N | N | Phase 11 feasibility/ownership audit | BLOCKED — topology-aware regional mechanism/state absent; STOP/RESCOPE | N | PHASE11_DIFFERENTIAL_HYPOXEMIA_FEASIBILITY_OWNERSHIP_AUDIT_2026-08-11.md; src/neoecmocoupling/* | Phase 11 audit found that classic Harlequin/North-South physiology is topology-dependent and cannot be safely grafted onto the current neonatal carotid-return model. No regional gas-number patch was added. Rescope to a topology foundation before CBC12 implementation. |
| CBC06 CKRT net ultrafiltration behavior contract | Y | Regression layer | Y | Y | Phase 5d CBC06 evidence pass | Automated/passing; external evidence packet complete; Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live; device/prescription bounds remain separately gated | Y | clinical_behavior_contracts/CKRT_NET_ULTRAFILTRATION_V1.md; clinical_behavior_contracts/ckrt_net_ultrafiltration_v1.json; tests/test_clinical_behavior_contract_ckrt_net_ultrafiltration.py; src/neoecmocoupling/time_step.py; validation_packets/CBC06_CKRT_NET_ULTRAFILTRATION_EVIDENCE_REVIEW_2026-08-10.md | Phase 5d evidence review supports CKRT/CRRT fluid-removal use on pediatric ECMO, explicit delivered-UF accounting, and directional circulating-volume/hemodynamic consequences. The exact simulator activation gate (CKRT selected + Qb>0) remains a workflow rule for expert review. Phase 2b Qb/net-UF controls are learner-operable; numeric settings remain regression-only. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| CBC07 positive airway pressure hemodynamic behavior contract | Y | Regression layer | Y | Y | Phase 10a coupled extension pass | Automated/passing; external evidence packet complete; Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | Y | clinical_behavior_contracts/POSITIVE_AIRWAY_PRESSURE_HEMODYNAMICS_V1.md; clinical_behavior_contracts/positive_airway_pressure_hemodynamics_v1.json; tests/test_clinical_behavior_contract_positive_airway_pressure.py; tests/test_phase10a_peep_ecmo_drainage.py; src/neocoupling/core.py; src/neoecmocoupling/adapters.py; src/neogui/ecmo_workspace.py; validation_packets/CBC07_POSITIVE_AIRWAY_PRESSURE_HEMODYNAMICS_EVIDENCE_REVIEW_2026-08-10.md | Phase 10a extends the canonical teaching path into VA-ECMO drainage using the Phase 9a intrathoracic-relative preload proxy: PEEP may raise measured CVP while effective drainage preload and patient-directed ECMO flow fall at fixed controls. Direction, boundedness, and same-patient reversal are regression-protected; exact magnitude is not clinically validated. Existing external evidence supports the pressure/preload interpretation but predates this coupled implementation; independent external review remains pending. |
| PEEP-to-ECMO drainage coupling via transmural preload | Y | Y | Y | Y — CBC07 + Phase 10a coupled regression | Phase 10a coupled extension pass | Implemented directionally; exact magnitude not quantitatively validated | Y | clinical_behavior_contracts/POSITIVE_AIRWAY_PRESSURE_HEMODYNAMICS_V1.md; tests/test_phase10a_peep_ecmo_drainage.py; src/neopatient/core.py; src/neoecmocoupling/adapters.py | SUPERSEDED DUPLICATE — Phase 10a supplied the intrathoracic-relative preload boundary and coupled PEEP→ECMO drainage behavior. Retained only for row-history continuity; authoritative status is the CBC07 Phase 10a row immediately above. |
| CBC08 ECMO FdO2 oxygen-fraction behavior contract | Y | Regression layer | Indirect | Y | CBC08 fresh pass | Automated/passing; external evidence packet complete; Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live; device-specific quantitative validation remains separately gated | Y | clinical_behavior_contracts/FDO2_OXYGEN_FRACTION_CONTROL_V1.md; clinical_behavior_contracts/fdo2_oxygen_fraction_control_v1.json; tests/test_clinical_behavior_contract_fdo2.py; src/neoecmo/oxygenator_gas_exchange.py; validation_packets/CBC08_FDO2_OXYGEN_FRACTION_EVIDENCE_REVIEW_2026-08-10.md | Protects graded FdO2 -> lower post-oxy pO2/O2 saturation at fixed sweep/flow, unchanged modeled CO2 clearance/hydraulics, and internal coherence of the paired saturation/pO2 outputs. Phase 5d evidence supports the control-role separation, not the exact transfer curve. Restoration is immutable-control determinism, not persistent blender-fault recovery. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| FdO2-to-coupled-patient oxygenation via true venous inlet state | Y | Y | Y | Y — CBC08 + Phase 10b coupled-patient regression | Phase 10b same-runtime graded/reversal probe | Directional behavior implemented and internally reviewed; CBC08 external evidence packet complete; independent external review pending; quantitative/device-specific claims not validated | Y | src/neopatient/core.py; src/neoecmocoupling/adapters.py; src/neoecmocoupling/time_step.py; src/neoblood/mixing.py; src/neoecmo/oxygenator_gas_exchange.py; tests/test_phase10b_fdo2_coupled_patient.py; clinical_behavior_contracts/FDO2_OXYGEN_FRACTION_CONTROL_V1.md; validation_packets/CBC08_FDO2_OXYGEN_FRACTION_EVIDENCE_REVIEW_2026-08-10.md | Phase 9a exposed authoritative native mixed-venous oxygen and the existing coupled VA path already carried post-oxygenator return blood into patient arterial mixing. Phase 10b therefore adds no second oxygen solver: it formalizes and protects the emergent FdO2→return oxygenation→coupled-patient oxygenation path, including same-runtime reversibility and hydraulic/CO2 separation. Differential hypoxemia remains Phase 11. |
| CBC09 bridge recirculation / flow-diversion behavior contract | Y | Regression layer | Indirect | Y | CBC09 fresh pass | Automated/passing; external evidence packet complete; Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | Y | clinical_behavior_contracts/BRIDGE_RECIRCULATION_FLOW_DIVERSION_V1.md; clinical_behavior_contracts/bridge_recirculation_flow_diversion_v1.json; tests/test_clinical_behavior_contract_bridge_recirculation.py; src/neoecmo/main_circuit_full.py; validation_packets/CBC09_BRIDGE_RECIRCULATION_FLOW_DIVERSION_EVIDENCE_REVIEW_2026-08-10.md | Protects live-boundary bridge target-flow titration, patient-flow/MAP diversion, branch conservation, and venous-CDI contamination by bridge recirculation. Phase 5d evidence directly supports total-flow-versus-patient-flow separation and supports CDI saturation contamination as a recirculation principle; exact pCO2/magnitude claims remain inferential or unvalidated. Restoration is control determinism, not persistent bridge-fault recovery. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| Hemofilter net-fluid removal to coupled patient | Lower-level helper only | N | Activity flag only | Y | CBC10 probe | BLOCKED — clinically bounded prescription/coupling path absent | N | src/neoecmo/fixed_shunt.py; src/neoecmo/ecmo_console.py; src/neoecmocoupling/time_step.py; clinical_behavior_contracts/FIXED_SHUNT_CONFIGURATION_V1.md | step_filtrate_removal() can accumulate hemofilter removal, but the console does not expose a hemofilter UF prescription and CoupledVaEcmoPatient does not apply the provisional hemofilter rate to patient volume. Do not promote the default 10 mL/min helper value into patient physiology without a bounded/validated prescription. |
| CBC10 fixed-shunt configuration / hemofilter hydraulics behavior contract | Y | Regression layer | Indirect | Y | CBC10 fresh pass | Automated/passing; external evidence packet complete; Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live; hemofilter UF coupling remains blocked | Y | clinical_behavior_contracts/FIXED_SHUNT_CONFIGURATION_V1.md; clinical_behavior_contracts/fixed_shunt_configuration_v1.json; tests/test_clinical_behavior_contract_fixed_shunt_configuration.py; src/neoecmo/fixed_shunt.py; validation_packets/CBC10_FIXED_SHUNT_CONFIGURATION_EVIDENCE_REVIEW_2026-08-10.md | Protects OPEN vs inline HEMOFILTER vs side-port CKRT hydraulic semantics: filter presence reduces shunt diversion and redistributes some flow to patient; scuffing_active itself is hydraulically neutral; CKRT remains hydraulically equivalent to OPEN. Restoration is configuration determinism, not stateful filter-procedure recovery. External evidence supports topology/configuration distinctions and added-component resistance directionally; exact filter resistance, flow redistribution, and CKRT=OPEN equivalence remain model/device-specific assumptions. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| Phase 2b deferred formulary interventions | N | N | Unavailable notice | Y | Phase 2b GUI smoke | BLOCKED — authoritative mechanisms absent | N | src/neogui/ecmo_workspace.py; CAPABILITY_MATRIX.json | Vasoactive/inotrope, sedation/analgesia, calcium/electrolytes, and blood-component-specific transfusion are intentionally unavailable until clinically defensible unified-patient mechanisms exist. |
| Phase 2c ordered Labs & Diagnostics workflow | Y | Y | Y | Y | Phase 2c fresh pass | System contract; clinical turnaround/site policy partial | Y | src/neolabs/core.py; src/neogui/ecmo_workspace.py; tests/test_labs_phase2c.py | Deterministic ordered-test queue freezes values at collection time, separates sample_time from result availability, emits diagnostic.ordered and diagnostic.result_available events, and hides pending values in the GUI. Default 30 s turnaround is an explicit simulation placeholder, not a clinical SLA. |
| Patient arterial gas panel — partial | Y | Y | Y | Y | Phase 2c fresh pass | Partial authoritative state; analyte set incomplete | Y | src/neogui/ecmo_workspace.py; src/neopatient/core.py; tests/test_labs_phase2c.py | Learner can order a point-in-time patient arterial gas containing PaO2, PaCO2 and SaO2. Collection is rejected while native physiology is updating. pH, HCO3, base excess and lactate remain unavailable rather than fabricated. |
| Post-oxygenator gas diagnostic panel | Y | Y | Y | Y | Phase 2c fresh pass | Model-output behavior covered; device-specific transfer validation pending | Y | src/neogui/ecmo_workspace.py; src/neoecmo/ecmo_console.py; tests/test_labs_phase2c.py | Learner can order a frozen post-oxygenator PO2/PCO2/O2-saturation result from the authoritative ECMO state. Values remain model outputs and are not device-validated targets. |
| Phase 2c deferred laboratory analytes/panels | N | N | Unavailable notice / omitted | Y | Phase 2c scope verification | BLOCKED — authoritative analyte state absent | N | src/neogui/ecmo_workspace.py; CAPABILITY_MATRIX.json | CBC/chemistry/coagulation/lactate and complete ABG acid-base values are intentionally unavailable until authoritative Hgb/Hct/electrolyte/pH/HCO3/lactate/coagulation state exists. No constants or guessed values are used. |
| Phase 4c CKRT scope disposition | N/A | N/A | N/A | Y | 35/35 Phase 4c focused pass | Disposition accepted — no additional model complexity earned; expert prescription/device validation deferred | N/A | PHASE4C_CKRT_SCOPE_DISPOSITION_2026-08-10.md; tests/test_clinical_behavior_contract_ckrt_net_ultrafiltration.py; tests/test_interventions_phase2b.py; tests/test_fixed_shunt.py | Closes the FIX_MAP v4 CKRT fidelity review. Retains real Qb/net-UF behavior and Phase 2b learner controls; defers solute clearance, dose, access/device pressures, anticoagulation, alarms/state machine, circuit-volume effects, and clinically bounded prescription ranges until a Behavior Contract or validation requirement earns them. |
| Phase 5a education/simulation positioning and claims boundary | Y | Y | Y | Y | 35/35 focused pass + Tk smoke PASS | Project positioning locked; not a legal/regulatory determination | Y | PRODUCT_POSITIONING_AND_CLAIMS_BOUNDARY.md; src/neogui/ecmo_workspace.py; tests/test_phase5_positioning.py | Learner workspace visibly states SIMULATION / TRAINING ONLY. Claims discipline separates implementation/regression/CBC evidence from expert, device/institution, and later commercial/legal/regulatory review. No patient-specific prediction, treatment-authority, regulatory-status, or freedom-to-operate claim is made. |
| Phase 5b functional UX architecture | Y | Y | Y | Y | 47/47 broad UX/workspace pass + Tk smoke PASS | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | Y | PHASE5B_FUNCTIONAL_UX_ARCHITECTURE_2026-08-10.md; src/neogui/ecmo_workspace.py; src/neogui/ux_policy.py; tests/test_phase5b_ux_policy.py | Separates simulator advisories from device alarms, gates global ECMO shortcuts to the ECMO page/non-editing focus, and exposes native-physiology latency globally. No physiology or alarm threshold model changed. Current supported behavior is treated as expert-validated for project workflow by temporary owner-authorized assumption; this does not validate blocked mechanisms or device/institution/regulatory-specific quantitative claims. |
| Device alarm priority / acknowledge / silence architecture | N | N | Disclosure only | Policy test | Phase 5b policy pass | BLOCKED — alarm thresholds/priorities/device workflow not validated | N | PHASE5B_FUNCTIONAL_UX_ARCHITECTURE_2026-08-10.md; src/neogui/ux_policy.py | Current LOW FLOW/LOW VOLUME/negative-P1/chatter messages remain simulator advisories and are explicitly labeled NOT DEVICE-VALIDATED. Do not add priority, acknowledge, silence, audio, or device-specific thresholds without an alarm contract and evidence. |
| Global native-physiology latency visibility | Y | Y | Y | Y | Phase 5b unit + Tk smoke PASS | System behavior contract; P0/P0b latency semantics preserved | Y | src/neogui/ecmo_workspace.py; src/neogui/ux_policy.py; tests/test_phase5b_ux_policy.py; P0B_ASYNC_NATIVE_PHYSIOLOGY_REPAIR_2026-08-10.md | Global header reports PHYSIOLOGY UPDATING • SIM TIME PAUSED whenever async native physiology is pending. No new latency target is claimed. |
| Context-gated ECMO keyboard shortcuts | Y | Y | Y | Y | Phase 5b unit + Tk smoke PASS | Functional UX/system guardrail | Y | src/neogui/ecmo_workspace.py; src/neogui/ux_policy.py; tests/test_phase5b_ux_policy.py | Space/Up/Down only mutate pump/RPM from the ECMO page and are suppressed while focus is in entry/combobox/spinbox/text editing widgets. |
| Phase 5c validation readiness / expert-review queue | Y | Documentation/workflow | N/A | Y | 4/4 queue consistency PASS | Reviewed by practicing ECMO specialist (project author), single-reviewer, 2026-08-10; independent external review (facility ECMO educator) pending before go-live | N/A | VALIDATION_REVIEW_QUEUE.json; VALIDATION_REVIEW_QUEUE.md; tests/test_phase5c_validation_queue.py | Validation queue covers all 11 CBCs. On 2026-08-10 the project owner authorized treating all current CBC behavior as expert-validated for workflow purposes. CAPABILITY_MATRIX.json remains status authority; blocked/unimplemented mechanisms remain blocked. |
| Phase 5e independent clinical-review readiness packet | Y | Documentation/workflow | N/A | Y | Phase 5e consistency pass | READY FOR INDEPENDENT REVIEW — facility ECMO educator disposition pending | N/A | external_review/INDEPENDENT_CLINICAL_REVIEW_PACKET.md; external_review/INDEPENDENT_REVIEW_CHECKLIST.json; external_review/EXTERNAL_TRAINING_GO_LIVE_GATE.md | All 11 CBCs are packaged for independent review. Single-reviewer clinical review remains provenance, not independent attestation. |
| External-training / go-live clinical gate | Policy gate | Documentation/workflow | N/A | Y | Phase 5e consistency pass | BLOCKED — independent facility-educator review pending | N/A | external_review/EXTERNAL_TRAINING_GO_LIVE_GATE.md; PHASE5D_SINGLE_REVIEWER_CLINICAL_REVIEW_2026-08-10.md | Gate requires independent disposition for all 11 CBCs and no unresolved REJECT_REWORK. Does not establish regulatory, legal/IP, device-equivalence, institutional-policy, or treatment-authority claims. |
| Phase 5f commercial/regulatory/IP review readiness | Y | Documentation/workflow | N/A | Y | Phase 5f consistency pass | READY FOR FORMAL REVIEW — no legal/regulatory/IP conclusion claimed | N/A | commercial_review/REGULATORY_AND_IP_REVIEW_READINESS.md; commercial_review/FORMAL_REVIEW_CHECKLIST.md; commercial_review/CLAIMS_AND_REVIEW_INVENTORY.json | Prepares intended-use, claims, FDA/software, IP, trademark, facility, and deployment questions for appropriate external reviewers. Does not itself determine regulatory status or legal/IP clearance. |
| Formal regulatory/legal/IP/facility clearance gate | Policy gate | Documentation/workflow | N/A | Y | Phase 5f consistency pass | BLOCKED — formal external reviewer dispositions pending | N/A | commercial_review/FORMAL_REVIEW_CHECKLIST.md; commercial_review/CLAIMS_AND_REVIEW_INVENTORY.json | Separate from the independent clinical educator review. Software tests do not establish FDA/device status, legal/IP clearance, trademark clearance, institutional approval, or commercial release clearance. |
| Phase 5g release documentation / package metadata synchronization | Y | Documentation/release workflow | N/A | Y | Phase 5g consistency pass | Internal roadmap readiness complete; external gates remain open | N/A | README.md; RELEASE_READINESS_CHECKLIST.md; pyproject.toml; PHASE5G_RELEASE_DOCUMENTATION_POLISH_COMPLETION_2026-08-10.md | Repository front door and package version now describe the current integrated simulator. No runtime source behavior changed. |
| Phase 6a shared learner patient projection + persistent status ribbon | Y | Y | Y | Y | Phase 6 fresh unit + Tk/Xvfb | UI/system contract only; no clinical behavior change | Y — read-only status | src/neogui/patient_monitor.py; src/neogui/ecmo_workspace.py; tests/test_phase6_6a_shared_projection_ribbon.py | learner_patient_reading() is the shared projection for repeated learner-facing patient values. Console, Monitor, ribbon and Phase-6 readbacks reuse it; ribbon shows MAP, SpO2 and ECMO PATIENT FLOW and preserves last committed values during native updating. |
| Phase 6b Ventilator hemodynamic readback | Y | Y | Y | Y | Phase 6 fresh unit + Tk/Xvfb | Phase 10a supersedes prior blocked coupling disclosure; CBC07 coupled extension remains educational/non-quantitatively-validated | Y | src/neogui/ecmo_workspace.py; tests/test_phase6_6b_ventilator_hemodynamic_readback.py; tests/test_phase6_act_observe_matrix.py | Ventilator page shows MAP, CVP and native cardiac output beside pressure-control settings. Phase 10a disclosure now explains that ECMO PATIENT FLOW can fall through the intrathoracic-relative preload proxy even while measured CVP rises; exact magnitude is not a validated bedside prediction. |
| Phase 6c Interventions live patient readback | Y | Y | Y | Y | Phase 6 fresh unit + Tk/Xvfb | Existing CBC01/CBC06 unchanged; UI exposure only | Y | src/neogui/ecmo_workspace.py; tests/test_phase6_6c_interventions_live_readback.py; tests/test_phase6_act_observe_matrix.py | Volume and CKRT controls share the screen with MAP, CVP, ECMO PATIENT FLOW, urine, net fluid and blood-volume-fraction readback. |
| Phase 6d Labs current patient context readout | Y | Y | Y | Y | Phase 6 fresh unit + Tk/Xvfb | Phase 2c frozen-result semantics unchanged; UI context only | Y — read-only context | src/neogui/ecmo_workspace.py; tests/test_phase6_6d_labs_current_context.py; tests/test_phase6_act_observe_matrix.py | Live current patient context is shown beside ordering controls and remains structurally distinct from frozen sample-time Ordered Results. |
| Phase 6e navigation attention indicators | Y | Y | Y | Y | Phase 6 fresh unit + Tk/Xvfb | Informational UI state only; not alarm architecture | Y | src/neogui/ecmo_workspace.py; tests/test_phase6_6e_nav_attention.py | Labs uses set-based unread result IDs cleared only after all contributing available results render; Interventions shows persistent CHECK CKRT for stored-but-inactive state regardless of causation. |
| Phase 6f accessibility contrast/state-carrier pass | Y | Y | Y | Y | Phase 6 fresh unit + Tk/Xvfb | Accessibility/UI only; no clinical semantics changed | Y | src/neogui/ecmo_workspace.py; tests/test_phase6_6f_accessibility_contrast.py | Core color pairs are checked against WCAG AA normal-text contrast and state remains text-identifiable without color alone. One pre-existing low-contrast nav POWER label was corrected without changing color meaning. |
| Phase 9a unified venous-state patient boundary | Y | Y | Indirect | Y | Phase 9a targeted 24/24 | Infrastructure only; illustrative preload proxy disclosed; no new CBC behavior | N/A | src/neopatient/core.py; src/neocoupling/core.py; src/neoecmocoupling/adapters.py; tests/test_phase9a_venous_state.py | Immutable VenousState consolidates existing CVP/right-atrial pressure, volume-ledger venous-volume availability, pleural-pressure delta, and native mixed-venous oxygen at the unified-patient boundary. It is not a new solver; the intrathoracic-relative preload value is an illustrative proxy, not validated transmural preload. |
| Phase 10a PEEP-to-ECMO drainage coupling | Y | Y | Y | Y | Phase 10a focused pass | Educational reduced-order coupling; CBC07 extension regression-protected; quantitative magnitude not clinically validated; independent external review pending | Y | src/neoecmocoupling/adapters.py; src/neopatient/core.py; tests/test_phase10a_peep_ecmo_drainage.py; clinical_behavior_contracts/POSITIVE_AIRWAY_PRESSURE_HEMODYNAMICS_V1.md; src/neogui/ecmo_workspace.py | ECMO drainage consumes the Phase 9a intrathoracic-relative preload proxy rather than measured CVP. At fixed VA controls, canonical graded PEEP raises measured CVP while lowering the drainage proxy and patient-directed ECMO flow. Behavior is bounded and reversible. The proxy remains explicitly illustrative/not quantitatively validated. |
